within AixLib.Controls.HeatPump;
model HPControl
  "Control block which makes sure the desired temperature is supplied by the HP"
  //General
  replaceable model TSetToNSet =
      AixLib.Controls.HeatPump.BaseClasses.PartialTSetToNSet constrainedby
    AixLib.Controls.HeatPump.BaseClasses.PartialTSetToNSet(
    final use_secHeaGen=use_secHeaGen) annotation(choicesAllMatching=true);

  parameter Boolean use_secHeaGen=false "True to choose a bivalent system" annotation(choices(checkBox=true));
//Heating Curve
  parameter Boolean use_tableData=true
    "Choose between tables or function to calculate TSet"
    annotation (Dialog(group="Heating Curve - Data"),choices(
      choice=true "Table Data",
      choice=false "Function",
      radioButtons=true));
  replaceable function HeatingCurveFunction =
      SetPoints.Functions.HeatingCurveFunction constrainedby
    SetPoints.Functions.PartialBaseFct annotation (Dialog(group="Heating Curve - Data", enable = not use_tableData),choicesAllMatching=true);
  parameter
    AixLib.DataBase.Boiler.DayNightMode.HeatingCurvesDayNightBaseDataDefinition
    heatingCurveRecord=
      AixLib.DataBase.Boiler.DayNightMode.HeatingCurves_Vitotronic_Day25_Night10()
    "Record with information about heating curve data"
    annotation (Dialog(group="Heating Curve - Data", enable = use_tableData),choicesAllMatching=true);
  parameter Real declination=2 "Declination of curve"
    annotation (Dialog(group="Heating Curve - Data", enable = use_tableData));
  parameter Real day_hour=6 "Hour of day at which day mode is enabled"
    annotation (Dialog(group="Heating Curve - Night mode"));
  parameter Real night_hour=22 "Hour of day at which night mode is enabled"
    annotation (Dialog(group="Heating Curve - Night mode"));
  parameter AixLib.Utilities.Time.Types.ZeroTime zerTim=AixLib.Utilities.Time.Types.ZeroTime.NY2017
    "Enumeration for choosing how reference time (time = 0) should be defined. Used for heating curve and antilegionella"
    annotation (Dialog(group="Heating Curve - Night mode"));
//Anti Legionella
  parameter Boolean use_antLeg "True if Legionella Control is of relevance"
    annotation (Dialog(tab="Anti Legionella"),choices(checkBox=true));
  parameter Modelica.Units.SI.ThermodynamicTemperature TLegMin=333.15
    "Temperature at which the legionella in DWH dies"
    annotation (Dialog(tab="Anti Legionella", enable=use_antLeg));
  parameter Modelica.Units.SI.Time minTimeAntLeg
    "Minimal duration of antilegionella control"
    annotation (Dialog(tab="Anti Legionella", enable=use_antLeg));
  parameter Boolean weekly=true
    "Switch between a daily or weekly trigger approach" annotation(Dialog(tab="Anti Legionella",descriptionLabel=true), choices(choice=true "Weekly",
      choice=false "Daily",
      radioButtons=true));
  parameter Integer trigWeekDay "Day of the week at which control is triggered"
    annotation (Dialog(tab="Anti Legionella", enable=use_antLeg and weekly));
  parameter Integer trigHour=3 "Hour of the day at which control is triggered"
    annotation (Dialog(tab="Anti Legionella", enable=use_antLeg));


  AixLib.Controls.HeatPump.AntiLegionella antiLegionella(
    final TLegMin=TLegMin,
    minTimeAntLeg=minTimeAntLeg,
    trigWeekDay=trigWeekDay,
    trigHour=trigHour,
    yearRef=2017,
    final zerTim=zerTim) if
                       use_antLeg
    annotation (Placement(transformation(extent={{-26,-14},{14,26}})));
  Interfaces.VapourCompressionMachineControlBus sigBusHP
    annotation (Placement(transformation(extent={{-116,-72},{-88,-44}})));
  Modelica.Blocks.Interfaces.RealOutput nOut
    annotation (Placement(transformation(extent={{100,6},{128,34}})));
  Modelica.Blocks.Interfaces.RealInput T_oda "Outdoor air temperature"
    annotation (Placement(transformation(extent={{-128,-14},{-100,14}}),
        iconTransformation(extent={{-140,-26},{-100,14}})));
  Modelica.Blocks.Interfaces.RealOutput ySecHeaGen if use_secHeaGen
                                                   "Relative power of second heat generator, from 0 to 1"
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={-4,-104})));
  Modelica.Blocks.Interfaces.RealOutput y_sou
    annotation (Placement(transformation(extent={{14,-14},{-14,14}},
        rotation=90,
        origin={-64,-100})));
  Modelica.Blocks.Interfaces.RealOutput y_sin annotation (Placement(transformation(
        extent={{14,-14},{-14,14}},
        rotation=90,
        origin={56,-100})));
  Modelica.Blocks.Sources.Constant        constHeating1(final k=1)
    "If you want to include chilling, please insert control blocks first"
    annotation (Placement(transformation(extent={{10,-10},{-10,10}},
        rotation=90,
        origin={-12,-72})));

  SetPoints.HeatingCurve heatCurve(
    final TOffset=0,
    final use_dynTRoom=false,
    final zerTim=zerTim,
    final day_hour=day_hour,
    final night_hour=night_hour,
    final heatingCurveRecord=heatingCurveRecord,
    final declination=declination,
    redeclare function HeatingCurveFunction = HeatingCurveFunction,
    use_tableData=use_tableData,
    final TRoom_nominal=293.15)
    annotation (Placement(transformation(extent={{-74,10},{-54,30}})));

  TSetToNSet ConvTSetToNSet
   annotation (Placement(transformation(extent={{44,-8},{76,26}})));
  Modelica.Blocks.Routing.RealPassThrough realPasThrAntLeg if not use_antLeg
                                                           "No Anti Legionella"
                                           annotation (
                                     choicesAllMatching=true, Placement(
        transformation(extent={{-10,38},{6,54}})));
  Modelica.Blocks.Sources.BooleanConstant constHeating(final k=true)
    "If you want to include chilling, please insert control blocks first"
    annotation (Placement(transformation(extent={{82,-26},{94,-14}})));
  Modelica.Blocks.Interfaces.BooleanOutput modeOut
    annotation (Placement(transformation(extent={{100,-34},{128,-6}})));
  Modelica.Blocks.Interfaces.RealInput TSup "Supply temperature" annotation (
      Placement(transformation(extent={{-128,46},{-100,74}}),
        iconTransformation(extent={{-140,34},{-100,74}})));

equation

  connect(T_oda, sigBusHP.T_oda) annotation (Line(points={{-114,1.77636e-15},{-90,
          1.77636e-15},{-90,-57.93},{-101.93,-57.93}},
                                         color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(T_oda, heatCurve.T_oda) annotation (Line(points={{-114,1.77636e-15},{-98,
          1.77636e-15},{-98,20},{-76,20}},                                      color={0,0,127}));
  connect(heatCurve.TSet, antiLegionella.TSet_in) annotation (Line(points={{-53,20},
          {-38,20},{-38,22.8},{-30,22.8}},                                                       color={0,0,127},
      pattern=LinePattern.Dash));


  connect(antiLegionella.TSet_out,ConvTSetToNSet. TSet) annotation (Line(
      points={{16.8,22},{26,22},{26,19.2},{41.44,19.2}},
      color={0,0,127},
      pattern=LinePattern.Dash));

  connect(ConvTSetToNSet.nOut, nOut) annotation (Line(points={{77.6,9},{88.8,9},{88.8,20},
          {114,20}},          color={0,0,127}));

  connect(sigBusHP,ConvTSetToNSet. sigBusHP) annotation (Line(
      points={{-102,-58},{24,-58},{24,4.41},{42.88,4.41}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(heatCurve.TSet, realPasThrAntLeg.u) annotation (Line(
      points={{-53,20},{-46,20},{-46,46},{-11.6,46}},
      color={0,0,127},
      pattern=LinePattern.Dash));

  connect(realPasThrAntLeg.y,ConvTSetToNSet. TSet) annotation (Line(
      points={{6.8,46},{26,46},{26,19.2},{41.44,19.2}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(modeOut, constHeating.y) annotation (Line(points={{114,-20},{94.6,-20}},
                              color={255,0,255}));
  connect(TSup, antiLegionella.TSupAct) annotation (Line(points={{-114,60},{-82,
          60},{-82,6},{-30,6}}, color={0,0,127}));

  connect(TSup,ConvTSetToNSet. TAct) annotation (Line(points={{-114,60},{-82,60},{-82,-22},
          {30,-22},{30,-4.6},{41.44,-4.6}},          color={0,0,127}));

  connect(ConvTSetToNSet.ySecHeaGen, ySecHeaGen) annotation (Line(
      points={{61.92,-9.36},{61.92,-14},{46,-14},{46,-44},{22,-44},{22,-90},{-4,
          -90},{-4,-104}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(ySecHeaGen, ySecHeaGen)
    annotation (Line(points={{-4,-104},{-4,-104}},
                                               color={0,0,127}));
  connect(constHeating1.y, y_sou)
    annotation (Line(points={{-12,-83},{-12,-84},{-64,-84},{-64,-100}},
                                                           color={0,0,127}));
  connect(constHeating1.y, y_sin) annotation (Line(points={{-12,-83},{56,-83},{56,
          -100}},           color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,80}}),                                   graphics={
        Rectangle(
          extent={{-100,100},{100,-100}},
          lineColor={0,0,127},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
                            Rectangle(
          extent={{-84,85.5},{91.5,-82.5}},
          lineColor={175,175,175},
          lineThickness=0.5,
          fillPattern=FillPattern.Solid,
          fillColor={255,255,170}),
        Text(
          extent={{-104,86},{106,62}},
          lineColor={28,108,200},
          lineThickness=0.5,
          fillColor={255,255,255},
          fillPattern=FillPattern.None,
          textString="%name")}),                                 Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
            100}})),
    Documentation(revisions="<html><ul>
  <li>
    <i>November 26, 2018&#160;</i> by Fabian Wüllhorst:<br/>
    First implementation (see issue <a href=
    \"https://github.com/RWTH-EBC/AixLib/issues/577\">#577</a>)
  </li>
</ul>
</html>", info="<html>
<p>
  Model of a heat pump controller, setting a compressor signal and heat
  pump mode based on a given input temperarute. A heating curve is used
  to determine the supply temperature. This TSet is later converted to
  a signal nSet based on the acutal temperature in the system.
  Futhermore, a legionella protection for DHW-Simulation is
  implemented.
</p>
<p>
  Using the control bus, more complex control strategies can easily be
  adapted.
</p>
<p>
  Looking at the <a href=
  \"modelica://AixLib.Systems.HeatPumpSystems.HeatPumpSystem\">HeatPumpSystem</a>,
  the task of the control block is also to control the pumps or fans
  and second heat generator if necessary.
</p>
</html>"));
end HPControl;
